# BB-RFQ-007 — Water Treatment and Storage

## Request for Quotation — **BUDGETARY ENQUIRY**

| | |
| --- | --- |
| To | *(supplier name and address)* |
| Attention | |
| Date | |
| Our reference | BB-RFQ-007 Rev. 0 |
| Enquiry status | **Budgetary — see the important note at § 1** |
| Quotation required by | |

Dear Sir or Madam,

### Subject: Process water treatment and storage — BlueBloom Spirulina Production Facility, Hyderabad Region

## 1. Important — our water analysis is not yet complete

We are commissioning a full analysis of our source water. Until it is available
**we cannot specify a treatment train**, and any supplier who offers to specify
one without it is guessing.

We are therefore asking for two things:

| Part | What we need |
| --- | --- |
| **7A** | Budget pricing for water storage, which does not depend on the analysis |
| **7B** | Your technical guidance, and indicative pricing for the treatment options at § 4, so we can budget |

When the analysis is available we will re-issue this enquiry as a firm one with
a defined treatment train. We would rather be straightforward about this than
have you price something that changes.

## 2. Demand

| Parameter | Value |
| --- | --- |
| Peak process water demand | 24 m³/day |
| Mean process water demand | 15 m³/day |
| Domestic and potable | 1 m³/day |
| **Design raw water supply** | **30 m³/day** |
| Annual process demand | ≈ 5,200 m³ |

Approximately 80 % of demand is make-up for evaporation from open ponds.

## 3. Part 7A — Storage

| Storage | Requirement |
| --- | --- |
| Raw water | **60 m³** (two days of demand) |
| Treated process water | One day of treated demand |
| Firefighting reserve | Per local fire authority, not drawn for process use |

Two days of raw storage rather than one is deliberate. A supply failure during
peak evaporation gives us less than 24 hours before pond level, and therefore
culture concentration and temperature, move outside their operating range.

| Item | Requirement |
| --- | --- |
| Materials | Food-grade, suitable for potable and process water |
| Location | Outdoor, high solar exposure, up to 45 °C ambient |
| Light exclusion | Required, to prevent algal growth in stored water |
| Access | Cleanable and inspectable |
| Level indication | Required |

## 4. Part 7B — Treatment options for indicative pricing

Please price the following as individual stages, so we can assemble a train once
the analysis is available.

| Stage | Note |
| --- | --- |
| Raw water screening | |
| Sediment filtration | |
| Activated carbon filtration | |
| Softening | Likely relevant; regional groundwater is often hard |
| Reverse osmosis | Relevant if source water is saline |
| Ultraviolet treatment | |
| Chlorination followed by dechlorination | Residual chlorine is harmful to the culture |
| Micron filtration | |

## 5. What matters in this application

Water quality drives more than the treatment plant. The parameters below matter
because of what they do downstream:

| Parameter | Consequence |
| --- | --- |
| **Hardness, calcium, magnesium** | Precipitate as carbonates at culture pH 9.5–10.5, consuming alkalinity. The governing case is accumulation over successive evaporation cycles, not concentration in a single batch. |
| **Total dissolved solids** | Accumulates in the culture with every evaporation cycle, forcing a higher blowdown rate. Saline source water therefore raises water consumption and effluent volume across the whole facility. |
| **Heavy metals** | Concentrate in the biomass and are limited in the finished food product. |
| **Fluoride** | A recognised regional groundwater concern in Telangana. |
| **Residual chlorine** | Harmful to the culture; any chlorination must be followed by dechlorination. |

## 6. What to include in your quotation

In addition to **BB-RFQ-000, Instructions to Suppliers**, attached:

- storage tanks, priced per § 3;
- indicative pricing per treatment stage, per § 4;
- your recommendation on what analysis you would want before firm quoting;
- expected recovery and reject rates for any membrane process;
- power and chemical consumption in operation;
- annual consumable and membrane replacement cost;
- footprint required.

Yours faithfully,

<br><br>

**For BlueBloom Spirulina Private Limited**

*(name and designation)*

---
*Attachment: BB-RFQ-000, Instructions to Suppliers*
